# 章ごとの指示：`k4-boiler`（課目Ⅳ ボイラ・蒸気輸送貯蔵装置）

**この文書だけを渡さないこと。**`CLAUDE.md` → `00-common.md` → `01-chapter.md` → この文書、の順に読ませる。

書くファイル：**`src/data/textbook/k4-boiler.ts`**（export 名 **`k4Boiler`**）。他のファイルは変更しない。

---

## 1. 担当章と節の表（`docs/section-plan.md` §5 から）

**大問Ⅳ-13、配点 50、7 節。必須の大問**（選択ではない）。

| 節 ID | 章 | 題 |
| --- | --- | --- |
| `hu-15` | `k4-boiler` | ボイラの種類（丸ボイラ・水管ボイラ・貫流ボイラ） |
| `hu-16` | `k4-boiler` | ボイラの熱勘定と効率（入出熱法と熱損失法、熱損失の項目） |
| `hu-17` | `k4-boiler` | 表から計算する（蒸発量・換算蒸発量・効率・排ガス熱損失） |
| `hu-18` | `k4-boiler` | ボイラ水の管理（ブローとその熱回収、キャリーオーバ、スケールと化学洗浄） |
| `hu-19` | `k4-boiler` | ボイラの環境対策（NOx の抑制、排煙脱硫・脱硝） |
| `hu-20` | `k4-boiler` | 蒸気配管（口径・適正流速・圧力損失・放熱損失） |
| `hu-21` | `k4-boiler` | スチームトラップ・ドレン回収・フラッシュ蒸気・アキュムレータ |

**`id` と `title` はこの表のとおりに書くこと。**`title` は題の列をそのまま使う（リンクのラベル検査が題の部分一致で見ている）。

## 2. 令和 6〜8 年度にⅣ-13 で問われたこと（`docs/public-questions.md` §3・§4。見出しの語だけ）

| 年度 | テーマ |
| --- | --- |
| R8 | 丸ボイラと水管ボイラの特徴／伝熱管の付着物と化学洗浄／**表から計算**：蒸発量・乾き度・フラッシュ蒸気量（13 空欄） |
| R7 | NOx 抑制・排煙脱硫・脱硝／蒸気配管の口径と圧力損失・適正流速／**表から**部分負荷時の蒸発量と排ガス熱損失 |
| R6 | ボイラの熱損失（陸用ボイラの熱勘定方式）・連続ブローの熱回収・キャリーオーバとシリカ／**表から**ボイラ効率と蒸気配管の放熱損失 |

- **「表から計算」が 3 年とも出た**（`public-questions.md` §4「3 年とも出たもの」）。**飽和表は問題に付く**（R8 課目Ⅳ問題 13）
- スチームトラップは【過去出題（codex）】H22。アキュムレータ・ドレン回収は【推定】（出題分野の名前「蒸気輸送貯蔵装置」から）
- 平成 30 年度のⅣ-13 は排熱回収ボイラとコンバインドサイクルまで扱った【過去出題（codex）】。**`hu-27`・`hu-31` へリンクする**

**★ 表から計算する型が中心。**`hu-17`・`hu-20`・`hu-21` は 7 段（条件 → よりどころ → 立式 → 代入 → 単位付きの値 → 解答群での確かめ → 次の空欄へのつなぎ）を 1 つの例で通す。
`hu-16`・`hu-18`・`hu-19` も、計算として問われうる骨組み（効率、ブロー量、脱硫率と吸収剤の量）を 1 つ置く。

## 3. `docs/public-questions.md` §7 の「誤」の記述のうち、この章に関わるもの

**直接は無い。**§7 が照合しているのは課目Ⅰ問題 1 と課目Ⅲ問題 9 だけ。
ただし `hu-19` で触れるなら、次を誤って書かないこと（本体は `fc-11`）。

- アシッドスマットが吸着しているのは**硫酸**（塩酸ではない）
- 流動層で SOx を固定するために供給するのは**石灰石**（石膏は生成物）。湿式の排煙脱硫も**吸収剤は石灰石、副生物が石膏**

**「よくある勘違い」は次の型から作る。**

- ボイラ効率は**高発熱量基準か低発熱量基準か**で値が違う（低発熱量基準のほうが大きい）。**問題文の指定に従う**
- 入出熱法と熱損失法は**同じ効率を別の側から測る**（直接法と間接法）。境界と基準温度をそろえれば一致する
- 換算蒸発量は「実際の蒸発量」ではない。**100 ℃ の飽和水から 100 ℃ の乾き飽和蒸気にする量に換算した値**
- 蒸気表は**絶対圧**で引く。ボイラの圧力計はゲージ圧
- 放散熱損失（kW）は負荷にあまり依らないので、**部分負荷ほど割合が大きい**
- ブローの量は「多いほど安全」ではない。**熱を捨てる**ので、濃度の上限を守る最小限にして熱回収する
- 流速を上げれば口径は小さくて済むが、**圧力損失は（同じ質量流量・摩擦係数一定なら）口径の 5 乗に反比例**して増える
- フラッシュ蒸気の割合は**高圧側と低圧側の飽和水の比エンタルピーの差を、低圧側の蒸発熱で割る**（高圧側の蒸発熱で割らない）

## 4. 課目をまたぐテーマの置き場所（`docs/section-plan.md` §3）

| テーマ | 本体 | この章の立場 |
| --- | --- | --- |
| 蒸気表・乾き度・絞り | `tf-11`〜`tf-13` | **参照する側。**乾き度の式・表の引き方・絞りは書き直さず、1 行の定義とリンクで済ませる |
| 空気比・排ガス熱損失の計算 | `fc-16`〜`fc-19` | **参照する側（`hu-17`）。**排ガス量 × 比熱 × 温度差の形だけを使い、空気比から排ガス量を出す計算は `fc-16`・`fc-19` へ |
| 空気予熱器・エコノマイザ | `hu-31` | **参照する側（`hu-16`）。**熱勘定の境界の話だけ書く |
| NOx・SOx の生成と抑制 | `fc-11` | **参照する側（`hu-19`）。**生成の仕組みは 1〜2 行とリンク。この節は**ボイラ側の設備**（低 NOx バーナ・二段燃焼・排ガス再循環・脱硫・脱硝装置の配置） |
| 膜状凝縮・沸騰曲線・バーンアウト | `tf-35` | 参照する側（`hu-15`・`hu-18`） |
| 円筒の熱伝導と保温材 | `tf-28` | 参照する側（`hu-20`） |
| 管摩擦損失 | `tf-22` | 参照する側（`hu-20`） |
| ボイラの制御系（水位・燃焼・圧力） | `hu-13` | 参照する側 |
| 蒸気タービン・排熱回収ボイラ・コージェネ | `hu-22`・`hu-27`・`hu-31` | 参照する側 |
| **蒸気の輸送・貯蔵、フラッシュ蒸気の計算** | **この章（`hu-20`・`hu-21`）** | **本体** |

## 5. 埋め込む体験ウィジェット

**なし。**`docs/section-plan.md` §6 の表で、この章に割り当てたウィジェットは無い。**`widget:` を書かないこと。**

## 6. この章だけの釘

1. **蒸気表の値は問題文で与える形で置き、IAPWS-IF97 で取った値にする**（課目Ⅱの k2-vapor・計算ドリルと同じ。2026 年 10 月 16 日に IAPWS-95 からそろえた）。本文に置く値は「説明のために置いた値。本番は問題に付く表の値を使う」と添える。
   使う値（Python の iapws 1.5.5 の IAPWS-IF97。0.1 kJ/kg に丸め。$r$ は $h''-h'$ を丸める前に出してから丸めた）：
   1.0 MPa（絶対圧）の $h'=762.7$、$h''=2777.1$、$r=2014.4$ ／ 0.8 MPa の $h''=2768.3$、$r=2047.3$、$v''=0.2403$ ／
   0.4 MPa の $h'=604.7$、$r=2133.3$ ／ 0.2 MPa の $h'=504.7$、$h''=2706.2$、$r=2201.6$ ／ 60 ℃ の水 $251.2$
2. **燃料の発熱量・排ガスの比熱などは説明用の値。**実在の燃料の値として断定しない
3. **数値の目安（適正流速、脱硝触媒の温度域、ブローの濃度の上限など）は断定しない。**資料と設備で幅があるので、
   「問題文の値を使う」と書く。どうしても置くなら「目安として挙げられることが多い」と幅を持たせる
4. **JIS の規格番号・規格の中身を断定しない。**熱勘定方式を名前で出すのはよいが、規格の細目（基準温度、どちらの発熱量を原則にするか）は**問題文の指定に従う**と書く
5. **判断基準の数値（基準空気比など）は書かない**（`hu-43` と台帳の担当）
6. **条件を書き落とさない。**
   - 入出熱法の効率 $\eta=G(h_2-h_1)/(F H)$ は、**燃料と空気の顕熱を入熱に数えない（基準温度で入る）とき**の形
   - ブロー率 ＝ 給水の濃度 ÷ ボイラ水の濃度は、**定常で、蒸気が不純物を持ち出さない（キャリーオーバを無視する）とき**
   - フラッシュ蒸気の式は、**断熱で減圧し、入口のドレンが高圧側の飽和水であるとき**。過冷却したドレンなら実際の比エンタルピーを使う
   - 圧力損失が口径の 5 乗に反比例するのは、**同じ質量流量・同じ密度・摩擦係数一定のとき**
   - 配管の放熱でできるドレン量 ＝ 放熱量 ÷ 蒸発熱は、**飽和蒸気が凝縮するとき**（過熱蒸気ならまず過熱度が下がる）
   - アキュムレータの放出量の式 $M(h'_1-h'_2)/r_m$ は**放熱を無視し、水の減りを無視した近似**（実際よりやや大きく出る）
7. **公開問題の数値・表の形を写さない。**例題の燃料・蒸気条件・流量はこちらで作る
8. **1 節 2,500〜4,000 字。**書き終えたら `body.length` を数えて報告する
